! *** EVALUATION SOFTWARE GENERATES COMPRESSED IDF - TO OBTAIN READABLE IDF PLEASE PURCHASE A LICENCE ***
! File generated by DesignBuilder - 4.2.0.054 03/06/2016 - 16:23:12
! Source file: \\AIEDISK\AI Environnement\PROJETS\25 R&D\Développement de modèles\Cas d'étude\Residential\Adernos\Maison 6 zones.dsb

Version, 8.1.0.009;

RunPeriod,
Maison 6 zones,
1,1,
02,15,
UseWeatherFile,
No,
No,
Yes,
Yes,
Yes,
1;

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;


Site:Location,Maison 6 zones,
44.83,
-0.68,
1,
61;

Site:GroundTemperature:BuildingSurface,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18,
18;

Site:GroundTemperature:Deep,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:Shallow,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14,
14;

Site:GroundTemperature:FCfactorMethod,
6.58,
7.82,
10.24,
12.54,
16.88,
19.16,
19.79,
18.63,
15.96,
12.62,
9.34,
7.17;

Site:GroundReflectance, 
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2,
0.2;

Site:GroundReflectance:SnowModifier,
2.0,
2.0;

ProgramControl,
1;

SimulationControl,
Yes,
Yes,
No,
No,
Yes;


SizingPeriod:DesignDay, Summer Design Day in Maison 6 zones Juil,
7,
15,
SummerDesignDay,
32.8,
11,
,
,
WetBulb,
21.3,
,
,
,
,
100594.3,
0,
0,
0,
0,
1,
,
,
,
,
,
0.98;

SizingPeriod:DesignDay, Winter Design Day in Maison 6 zones,
1,
15,
WinterDesignDay,
-3.8,
0,
,
,
WetBulb,
-3.8,
,
,
,
,
100594.3,
0,
0,
0,
0,
0,
,
,
,
,
,
0;

Timestep, 12;

ConvergenceLimits,
1,
20;

AirflowNetwork:MultiZone:Surface:Crack, 
DefaultCrack, 
0.00000000001,
0.66,
Reference Crack Conditions;

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
1 ,                                   ! Resistance {M**2K/W}
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, AirVelocitySchedule,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,
.137;
Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


AirflowNetwork:SimulationControl,
VENT,
MultizoneWithoutDistribution,
Input,
Cp Data,
OpeningHeight,
LowRise,
1000,
ZeroNodePressures,
.0001,
.000001,
-0.5,
0,
1;
Schedule:Compact,
2864,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 08:00, 0.25,
Until: 09:00, 0.5,
Until: 12:00, 1,
Until: 14:00, 0.75,
Until: 17:00, 1,
Until: 18:00, 0.5,
Until: 19:00, 0.25,
Until: 24:00, 0,
For: Weekends,
Until: 24:00, 0,
For: Holidays,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3324,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Weekends,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: Holidays,
Until: 06:00, 0,
Until: 07:00, 0.25,
Until: 09:00, 1,
Until: 10:00, 0.25,
Until: 18:00, 0,
Until: 19:00, 0.5,
Until: 21:00, 1,
Until: 22:00, 0.3,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3329,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3334,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3344,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;

Schedule:Compact,
3349,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: Weekends,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: Holidays,
Until: 16:00, 0,
Until: 18:00, 0.5,
Until: 22:00, 1,
Until: 23:00, 0.67,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


Schedule:Compact, 20001,
Any Number,
Through: 12/31, 
For: Weekdays Weekends SummerDesignDays,
Until: 24:00,  24,
For: WinterDesignDays,
Until: 24:00, 0,
For: AllOtherDays,
Until: 24:00,  24;  

WindowMaterial:Gas,1004,
Argon,
 .013;

WindowMaterial:Gas,Half thickness 1004,
Argon,
 .0065;


WindowMaterial:Glazing,2,
SpectralAverage,
,
.003,
.837,
.075,
.075,
.898,
.081,
.081,
.0,
.84,
.84,
.9,
1;

WindowMaterial:Glazing,40,
SpectralAverage,
,
.003,
.630,
.190,
.220,
.850,
.056,
.079,
.0,
.84,
.10,
.9,
1;

WindowMaterial:Glazing,41,
SpectralAverage,
,
.003,
.630,
.220,
.190,
.850,
.079,
.056,
.0,
.10,
.84,
.9,
1;

WindowMaterial:Blind,20001,
Horizontal,
0.025,
0.01875,
0.001,
45,
0.9,
0,
0.8,
.8,
0,
.8,
.8,
0,
.8,
.8,
0,
.8,
.8,
0,
.9,
.9,
.015,
.5,
.5,
.5,
.5,
0,
180;
Material, 1_2_3411,
Rough,
 .3099,
0.036,
160,
840,
0.9,
0.7,
0.7;

Material, 1_3_3338,
Rough,
 .1524,
2.27,
2321.4,
837.36,
0.9,
0.7,
0.7;

Material, 2_1_3377,
Rough,
 .3495,
0.036,
160,
840,
0.9,
0.7,
0.7;

Material, 2_2_3345,
Rough,
 .01,
45.28,
7824,
500,
0.9,
0.7,
0.7;

Material, 4_1_27,
Rough,
 .013,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material, 6_1_108,
Rough,
 .035,
0.19,
700,
2390,
0.9,
0.5,
0.5;

Material, 8_1_17,
Rough,
 .01,
0.5,
1300,
1000,
0.9,
0.7,
0.7;

Material, 8_2_3433,
Rough,
 .013,
0.066,
350,
1300,
0.9,
0.7,
0.7;

Material, 8_3_3521,
Rough,
 .279,
0.0355,
10,
1470,
0.9,
0.7,
0.7;

Material, 8_4_27,
Rough,
 .01,
0.25,
900,
1000,
0.9,
0.5,
0.5;

Material:NoMass, 1_RVAL_1,
Rough,
 .2201375,
0.9,
0.7,
0.7;

Construction, 1,
1_RVAL_1,
1_2_3411,
1_3_3338;

Construction, 2,
2_1_3377,
2_2_3345;

Construction, 3,
2_2_3345,
2_1_3377;
Material:NoMass, 4_RVAL_2,
Rough,
 .15,
0.9,
0.7,
0.7;

Construction, 4,
4_1_27,
4_RVAL_2,
4_1_27;
Material:NoMass, 5_RVAL_2,
Rough,
 .15,
0.9,
0.7,
0.7;

Construction, 5,
4_1_27,
5_RVAL_2,
4_1_27;

Construction, 6,
6_1_108;

Construction, 7,
6_1_108;

Construction, 8,
8_1_17,
8_2_3433,
8_3_3521,
8_4_27;

Construction, 9,
8_4_27,
8_3_3521,
8_2_3433,
8_1_17;

Construction, 10,
6_1_108;

Construction, 11,
6_1_108;
Material:NoMass, 12_RVAL_1,
Rough,
 999,
0.9,
0.7,
0.7;

Construction, 12,
12_RVAL_1;
Material:NoMass, 13_RVAL_1,
Rough,
 999,
0.9,
0.7,
0.7;

Construction, 13,
13_RVAL_1;

Construction,1001,
40,
1004,
2,
1004,
41;

Construction,2001,
20001,
40,
1004,
2,
1004,
41;

WindowProperty:ShadingControl,1001,
ExteriorBlind,
2001,
OnIfScheduleAllows,
2864,
,
Yes,
No,
,
FixedSlatAngle,
,
0;

HeatBalanceAlgorithm, 
ConductionTransferFunction,
2000;
ShadowCalculation, AverageOverDaysInFrequency, 20,  15000, SutherlandHodgman, SimpleSkyDiffuseModeling;

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
ZoneCapacitanceMultiplier:ResearchSpecial, 1, 1.0, 1.0, 1.0;

Building, Building,
 0,
Suburbs,
 .04,
 .4,
FullExterior,
25,
6;

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;
Zone, 408,
0,
0,
0,
0,
1 ,
1,
,
 61.7128,
 17.6322,
TARP;


PEOPLE, People 408,
408,
408NumberOfOccupants,
People,
 .4044610861872,
,
,
 .3,
AUTOCALCULATE,
408AverageGains,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 408,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 408,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  81;

Schedule:Compact, Clothing Schedule 408,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 408 General lighting,
408,
408LightState,
LightingLevel,
88.161,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#408#GeneralLights;

ElectricEquipment, 408 Equipment 1,
408,
3329,
EquipmentLevel,
63.1233,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#408#05;

Daylighting:Controls, 408,
1,
-15.402,
-7.034,
.8,
,
,
,
1,
0,
100,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
408, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


Construction:FfactorGroundFloor,
2659 - 1,
.38,
107.4576,
43.96;

BuildingSurface:Detailed, 
408_GroundFloor_0_0_0,
Floor, 2659 - 1,
408,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-15.757292148,-5.5343123651, 0,
-18.141884248,-5.5343123651, 0,
-18.141884248,-4.0507666351, 0,
-15.757292148,-4.0507666351, 0;

BuildingSurface:Detailed, 
408_GroundFloor_0_0_1,
Floor, 2659 - 1,
408,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-13.661884248,-9.5343123651, 0,
-18.141884248,-9.5343123651, 0,
-18.141884248,-5.5343123651, 0,
-13.661884248,-5.5343123651, 0;

BuildingSurface:Detailed, 
408_Roof_1_0_0,
Roof, 2,
408,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-15.7572921445,-9.5343123701, 3.5,
-13.6618842445,-9.5343123701, 3.5,
-13.6618842445,-5.5343123701, 3.5,
-15.7572921445,-5.5343123701, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Roof_1_0_0, 
.0000838,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Roof_1_0_0, 
408_Roof_1_0_0, 
408_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
408_Roof_1_0_0,
4.67,
408_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
408_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
408_Roof_1_0_1,
Roof, 2,
408,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-18.1418842445,-9.5343123701, 3.5,
-15.7572921445,-9.5343123701, 3.5,
-15.7572921445,-4.0507666401, 3.5,
-18.1418842445,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Roof_1_0_1, 
.0001308,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Roof_1_0_1, 
408_Roof_1_0_1, 
408_Roof_1_0_1, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
408_Roof_1_0_1,
4.67,
408_Roof_1_0_1;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
408_Roof_1_0_1, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
408_Partition_2_0_0,
Wall, 5,
408,
Surface, 418_Partition_12_0_10000, 
NoSun, 
NoWind, 
0, 
4, 
-13.661884248,-9.53431237, 0,
-13.661884248,-5.53431237, 0,
-13.661884248,-5.53431237, 3.5,
-13.661884248,-9.53431237, 3.5;

BuildingSurface:Detailed, 
418_Partition_12_0_10000,
Wall, 4,
418,
Surface, 408_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-13.661884248,-5.53431237, 0,
-13.661884248,-9.53431237, 0,
-13.661884248,-9.53431237, 3.5,
-13.661884248,-5.53431237, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Partition_2_0_0, 
.0132679,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Partition_2_0_0, 
408_Partition_2_0_0, 
, 
1; 

FenestrationSurface:Detailed, 408_Partition_2_0_0_0_0_0_Door,
Door, 6,
408_Partition_2_0_0,
418_Partition_12_0_0_0_0_0_Door_10002,
0, 
, 
, 
1, 
4, 
-13.661884248,-8.69231237, .002,
-13.661884248,-8.34223417, .002,
-13.661884248,-8.34223417, 2.09312406,
-13.661884248,-8.69231237, 2.09312406;

FenestrationSurface:Detailed, 418_Partition_12_0_0_0_0_0_Door_10002,
Door, 7,
418_Partition_12_0_10000,
408_Partition_2_0_0_0_0_0_Door,
0, 
, 
, 
1, 
4, 
-13.661884248,-8.34223417, .002,
-13.661884248,-8.69231237, .002,
-13.661884248,-8.69231237, 2.09312406,
-13.661884248,-8.34223417, 2.09312406;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
408_Partition_2_0_0_0_0_0_Door, 
.02,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.025,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Partition_12_0_0_0_0_0_Door_10002, 
408_Partition_2_0_0_0_0_0_Door, 
, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
2864;

BuildingSurface:Detailed, 
408_Partition_3_0_0,
Wall, 5,
408,
Surface, 418_Partition_11_0_10002, 
NoSun, 
NoWind, 
0, 
4, 
-13.66188425,-5.5343123651, 0,
-14.29651324,-5.5343123651, 0,
-14.29651324,-5.5343123651, 3.5,
-13.66188425,-5.5343123651, 3.5;

BuildingSurface:Detailed, 
418_Partition_11_0_10002,
Wall, 4,
418,
Surface, 408_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-14.29651324,-5.5343123651, 0,
-13.66188425,-5.5343123651, 0,
-13.66188425,-5.5343123651, 3.5,
-14.29651324,-5.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Partition_3_0_0, 
.0022212,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Partition_3_0_0, 
408_Partition_3_0_0, 
, 
1; 

BuildingSurface:Detailed, 
408_Partition_4_0_0,
Wall, 4,
408,
Surface, 440_Partition_5_0_10003, 
NoSun, 
NoWind, 
0, 
4, 
-14.29651324,-5.5343123651, 0,
-15.75729214,-5.5343123651, 0,
-15.75729214,-5.5343123651, 3.5,
-14.29651324,-5.5343123651, 3.5;

BuildingSurface:Detailed, 
440_Partition_5_0_10003,
Wall, 5,
440,
Surface, 408_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-15.75729214,-5.5343123651, 0,
-14.29651324,-5.5343123651, 0,
-14.29651324,-5.5343123651, 3.5,
-15.75729214,-5.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Partition_4_0_0, 
.0051127,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Partition_4_0_0, 
408_Partition_4_0_0, 
, 
1; 

BuildingSurface:Detailed, 
408_Partition_5_0_0,
Wall, 4,
408,
Surface, 440_Partition_4_0_10004, 
NoSun, 
NoWind, 
0, 
4, 
-15.7572921445,-5.53431237, 0,
-15.7572921445,-4.05076664, 0,
-15.7572921445,-4.05076664, 3.5,
-15.7572921445,-5.53431237, 3.5;

BuildingSurface:Detailed, 
440_Partition_4_0_10004,
Wall, 5,
440,
Surface, 408_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-15.7572921445,-4.05076664, 0,
-15.7572921445,-5.53431237, 0,
-15.7572921445,-5.53431237, 3.5,
-15.7572921445,-4.05076664, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Partition_5_0_0, 
.0051924,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Partition_5_0_0, 
408_Partition_5_0_0, 
, 
1; 

BuildingSurface:Detailed, 
408_Partition_6_0_0,
Wall, 5,
408,
Surface, 418_Partition_8_0_10005, 
NoSun, 
NoWind, 
0, 
4, 
-15.75729214,-4.0507666401, 0,
-18.14188425,-4.0507666401, 0,
-18.14188425,-4.0507666401, 3.5,
-15.75729214,-4.0507666401, 3.5;

BuildingSurface:Detailed, 
418_Partition_8_0_10005,
Wall, 4,
418,
Surface, 408_Partition_6_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-18.14188425,-4.0507666401, 0,
-15.75729214,-4.0507666401, 0,
-15.75729214,-4.0507666401, 3.5,
-18.14188425,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Partition_6_0_0, 
.0083461,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Partition_6_0_0, 
408_Partition_6_0_0, 
, 
1; 

BuildingSurface:Detailed, 
408_Wall_7_0_0,
Wall, 8,
408,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-18.141884248,-4.0507666401, 0,
-18.141884248,-9.5343123651, 0,
-18.141884248,-9.5343123651, 3.5,
-18.141884248,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Wall_7_0_0, 
.0001919,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Wall_7_0_0, 
408_Wall_7_0_0, 
408_Wall_7_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
408_Wall_7_0_0,
2.33,
408_Wall_7_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
408_Wall_7_0_0, 
Cp Data, 
-.3,
-.35,
-.2,
-.35,
-.3,
 .1,
 .4,
 .1;

BuildingSurface:Detailed, 
408_Wall_8_0_0,
Wall, 8,
408,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-18.141884248,-9.5343123651, 0,
-13.661884248,-9.5343123651, 0,
-13.661884248,-9.5343123651, 3.5,
-18.141884248,-9.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
408_Wall_8_0_0, 
.0001407,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
408_Wall_8_0_0, 
408_Wall_8_0_0, 
408_Wall_8_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
408_Wall_8_0_0,
2.33,
408_Wall_8_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
408_Wall_8_0_0, 
Cp Data, 
-.2,
-.35,
-.3,
 .1,
 .4,
 .1,
-.3,
-.35;

FenestrationSurface:Detailed, 408_Wall_8_0_0_0_0_0_Win,
Window, 
1001,
408_Wall_8_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-16.46599333,-9.5343123651, .9351944,
-15.32703497,-9.5343123651, .9351944,
-15.32703497,-9.5343123651, 2.35097307,
-16.46599333,-9.5343123651, 2.35097307;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
408_Wall_8_0_0_0_0_0_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
408_Wall_8_0_0_0_0_0_Win, 
408_Wall_8_0_0_0_0_0_Win, 
408_Wall_8_0_0_0_0_0_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
408WindowState;

AirflowNetwork:MultiZone:ExternalNode,
408_Wall_8_0_0_0_0_0_Win,
2.19,
408_Wall_8_0_0_0_0_0_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
408_Wall_8_0_0_0_0_0_Win, 
Cp Data, 
-.2,
-.35,
-.3,
 .1,
 .4,
 .1,
-.3,
-.35;

Zone, 418,
0,
0,
0,
0,
1 ,
1,
,
 172.1359,
 49.1817,
TARP;


PEOPLE, People 418,
418,
418NumberOfOccupants,
People,
 .9224668672551,
,
,
 .3,
AUTOCALCULATE,
418AverageGains,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 418,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 418,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  99;

Schedule:Compact, Clothing Schedule 418,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 418 General lighting,
418,
418LightState,
LightingLevel,
368.8628,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#418#GeneralLights;

ElectricEquipment, 418 Equipment 1,
418,
3349,
EquipmentLevel,
191.8086,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#418#05;

Daylighting:Controls, 418,
1,
-10.082,
-7.034,
.8,
,
,
,
1,
0,
150,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
418, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


BuildingSurface:Detailed, 
418_GroundFloor_0_0_0,
Floor, 2659 - 1,
418,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-6.229635178,-4.0507666351, 0,
-7.501884248,-4.0507666351, 0,
-7.501884248,-2.1943123651, 0,
-6.229635178,-2.1943123651, 0;

BuildingSurface:Detailed, 
418_GroundFloor_0_0_1,
Floor, 2659 - 1,
418,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-9.5343123651, 0,
-13.661884248,-9.5343123651, 0,
-13.661884248,-5.5343123651, 0,
-7.501884248,-5.5343123651, 0;

BuildingSurface:Detailed, 
418_GroundFloor_0_0_2,
Floor, 2659 - 1,
418,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-5.5343123651, 0,
-14.296513238,-5.5343123651, 0,
-14.296513238,-4.0507666351, 0,
-7.501884248,-4.0507666351, 0;

BuildingSurface:Detailed, 
418_GroundFloor_0_0_3,
Floor, 2659 - 1,
418,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-4.0507666351, 0,
-18.141884248,-4.0507666351, 0,
-18.141884248,-2.1943123651, 0,
-7.501884248,-2.1943123651, 0;

BuildingSurface:Detailed, 
418_Roof_1_0_0,
Roof, 2,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-18.141884248,-4.0507666351, 3.5,
-14.296513238,-4.0507666351, 3.5,
-14.296513238,-2.1943123651, 3.5,
-18.141884248,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Roof_1_0_0, 
.0000714,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Roof_1_0_0, 
418_Roof_1_0_0, 
418_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Roof_1_0_0,
4.67,
418_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
418_Roof_1_0_1,
Roof, 2,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-14.296513238,-5.5343123651, 3.5,
-13.661884248,-5.5343123651, 3.5,
-13.661884248,-2.1943123651, 3.5,
-14.296513238,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Roof_1_0_1, 
.0000212,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Roof_1_0_1, 
418_Roof_1_0_1, 
418_Roof_1_0_1, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Roof_1_0_1,
4.67,
418_Roof_1_0_1;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Roof_1_0_1, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
418_Roof_1_0_2,
Roof, 2,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-13.661884248,-9.5343123651, 3.5,
-7.501884248,-9.5343123651, 3.5,
-7.501884248,-4.0507666351, 3.5,
-13.661884248,-4.0507666351, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Roof_1_0_2, 
.0003378,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Roof_1_0_2, 
418_Roof_1_0_2, 
418_Roof_1_0_2, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Roof_1_0_2,
4.67,
418_Roof_1_0_2;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Roof_1_0_2, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
418_Roof_1_0_3,
Roof, 2,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-13.661884248,-4.0507666351, 3.5,
-6.229635178,-4.0507666351, 3.5,
-6.229635178,-2.1943123651, 3.5,
-13.661884248,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Roof_1_0_3, 
.000138,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Roof_1_0_3, 
418_Roof_1_0_3, 
418_Roof_1_0_3, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Roof_1_0_3,
4.67,
418_Roof_1_0_3;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Roof_1_0_3, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
418_Partition_2_0_0,
Wall, 4,
418,
Surface, 433_Partition_4_0_10006, 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-9.53431237, 0,
-7.501884248,-6.7925395, 0,
-7.501884248,-6.7925395, 3.5,
-7.501884248,-9.53431237, 3.5;

BuildingSurface:Detailed, 
433_Partition_4_0_10006,
Wall, 5,
433,
Surface, 418_Partition_2_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-6.7925395, 0,
-7.501884248,-9.53431237, 0,
-7.501884248,-9.53431237, 3.5,
-7.501884248,-6.7925395, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_2_0_0, 
.0088583,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_2_0_0, 
418_Partition_2_0_0, 
, 
1; 

FenestrationSurface:Detailed, 418_Partition_2_0_0_0_0_0_Door,
Door, 6,
418_Partition_2_0_0,
433_Partition_4_0_0_0_0_0_Door_10008,
0, 
, 
, 
1, 
4, 
-7.501884248,-8.69231237, .002,
-7.501884248,-8.3398905, .002,
-7.501884248,-8.3398905, 2.09582192,
-7.501884248,-8.69231237, 2.09582192;

FenestrationSurface:Detailed, 433_Partition_4_0_0_0_0_0_Door_10008,
Door, 7,
433_Partition_4_0_10006,
418_Partition_2_0_0_0_0_0_Door,
0, 
, 
, 
1, 
4, 
-7.501884248,-8.3398905, .002,
-7.501884248,-8.69231237, .002,
-7.501884248,-8.69231237, 2.09582192,
-7.501884248,-8.3398905, 2.09582192;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Partition_2_0_0_0_0_0_Door, 
.02,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.025,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Partition_2_0_0_0_0_0_Door, 
418_Partition_2_0_0_0_0_0_Door, 
, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
2864;

BuildingSurface:Detailed, 
418_Partition_3_0_0,
Wall, 4,
418,
Surface, 447_Partition_5_0_10008, 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-6.7925395, 0,
-7.501884248,-4.05076664, 0,
-7.501884248,-4.05076664, 3.5,
-7.501884248,-6.7925395, 3.5;

BuildingSurface:Detailed, 
447_Partition_5_0_10008,
Wall, 5,
447,
Surface, 418_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-7.501884248,-4.05076664, 0,
-7.501884248,-6.7925395, 0,
-7.501884248,-6.7925395, 3.5,
-7.501884248,-4.05076664, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_3_0_0, 
.0095962,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_3_0_0, 
418_Partition_3_0_0, 
, 
1; 

BuildingSurface:Detailed, 
418_Partition_4_0_0,
Wall, 4,
418,
Surface, 447_Partition_4_0_10009, 
NoSun, 
NoWind, 
0, 
4, 
-7.50188425,-4.0507666401, 0,
-6.22963518,-4.0507666401, 0,
-6.22963518,-4.0507666401, 3.5,
-7.50188425,-4.0507666401, 3.5;

BuildingSurface:Detailed, 
447_Partition_4_0_10009,
Wall, 5,
447,
Surface, 418_Partition_4_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-6.22963518,-4.0507666401, 0,
-7.50188425,-4.0507666401, 0,
-7.50188425,-4.0507666401, 3.5,
-6.22963518,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_4_0_0, 
.0044529,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_4_0_0, 
418_Partition_4_0_0, 
, 
1; 

BuildingSurface:Detailed, 
418_Partition_5_0_0,
Wall, 4,
418,
Surface, 455_Partition_4_0_10010, 
NoSun, 
NoWind, 
0, 
4, 
-6.2296351773,-4.05076664, 0,
-6.2296351773,-2.19431237, 0,
-6.2296351773,-2.19431237, 3.5,
-6.2296351773,-4.05076664, 3.5;

BuildingSurface:Detailed, 
455_Partition_4_0_10010,
Wall, 5,
455,
Surface, 418_Partition_5_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-6.2296351773,-2.19431237, 0,
-6.2296351773,-4.05076664, 0,
-6.2296351773,-4.05076664, 3.5,
-6.2296351773,-2.19431237, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_5_0_0, 
.0057722,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_5_0_0, 
418_Partition_5_0_0, 
, 
1; 

FenestrationSurface:Detailed, 418_Partition_5_0_0_0_0_0_Door,
Door, 6,
418_Partition_5_0_0,
455_Partition_4_0_0_0_0_0_Door_10012,
0, 
, 
, 
1, 
4, 
-6.2296351773,-3.38227485, .002,
-6.2296351773,-3.03631237, .002,
-6.2296351773,-3.03631237, 2.09862596,
-6.2296351773,-3.38227485, 2.09862596;

FenestrationSurface:Detailed, 455_Partition_4_0_0_0_0_0_Door_10012,
Door, 7,
455_Partition_4_0_10010,
418_Partition_5_0_0_0_0_0_Door,
0, 
, 
, 
1, 
4, 
-6.2296351773,-3.03631237, .002,
-6.2296351773,-3.38227485, .002,
-6.2296351773,-3.38227485, 2.09862596,
-6.2296351773,-3.03631237, 2.09862596;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Partition_5_0_0_0_0_0_Door, 
.02,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.025,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Partition_5_0_0_0_0_0_Door, 
418_Partition_5_0_0_0_0_0_Door, 
, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
2864;

BuildingSurface:Detailed, 
418_Wall_6_0_0,
Wall, 8,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-6.2296351773,-2.1943123651, 0,
-18.141884248,-2.1943123651, 0,
-18.141884248,-2.1943123651, 3.5,
-6.2296351773,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Wall_6_0_0, 
.0003758,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Wall_6_0_0, 
418_Wall_6_0_0, 
418_Wall_6_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_6_0_0,
2.33,
418_Wall_6_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_6_0_0, 
Cp Data, 
 .4,
 .1,
-.3,
-.35,
-.2,
-.35,
-.3,
 .1;

FenestrationSurface:Detailed, 418_Wall_6_0_0_0_0_0_Door,
Door, 10,
418_Wall_6_0_0,
,
.5, 
, 
, 
1, 
4, 
-14.09677664,-2.1943123651, .002,
-15.11252716,-2.1943123651, .002,
-15.11252716,-2.1943123651, 2.10082791,
-14.09677664,-2.1943123651, 2.10082791;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Wall_6_0_0_0_0_0_Door, 
.0002,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.025,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Wall_6_0_0_0_0_0_Door, 
418_Wall_6_0_0_0_0_0_Door, 
418_Wall_6_0_0_0_0_0_Door, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
2864;

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_6_0_0_0_0_0_Door,
1.4,
418_Wall_6_0_0_0_0_0_Door;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_6_0_0_0_0_0_Door, 
Cp Data, 
 .4,
 .1,
-.3,
-.35,
-.2,
-.35,
-.3,
 .1;

FenestrationSurface:Detailed, 418_Wall_6_0_0_1_0_1_Win,
Window, 
1001,
418_Wall_6_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-8.41110253,-2.1943123651, .94,
-9.65477664,-2.1943123651, .94,
-9.65477664,-2.1943123651, 2.5339575,
-8.41110253,-2.1943123651, 2.5339575;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Wall_6_0_0_1_0_1_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Wall_6_0_0_1_0_1_Win, 
418_Wall_6_0_0_1_0_1_Win, 
418_Wall_6_0_0_1_0_1_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
418WindowState;

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_6_0_0_1_0_1_Win,
2.32,
418_Wall_6_0_0_1_0_1_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_6_0_0_1_0_1_Win, 
Cp Data, 
 .4,
 .1,
-.3,
-.35,
-.2,
-.35,
-.3,
 .1;

BuildingSurface:Detailed, 
418_Wall_7_0_0,
Wall, 8,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-18.141884248,-2.1943123651, 0,
-18.141884248,-4.0507666401, 0,
-18.141884248,-4.0507666401, 3.5,
-18.141884248,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Wall_7_0_0, 
.000065,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Wall_7_0_0, 
418_Wall_7_0_0, 
418_Wall_7_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_7_0_0,
2.33,
418_Wall_7_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_7_0_0, 
Cp Data, 
-.3,
-.35,
-.2,
-.35,
-.3,
 .1,
 .4,
 .1;

BuildingSurface:Detailed, 
418_Partition_9_0_0,
Wall, 4,
418,
Surface, 440_Partition_3_0_10012, 
NoSun, 
NoWind, 
0, 
4, 
-15.75729214,-4.0507666401, 0,
-14.29651324,-4.0507666401, 0,
-14.29651324,-4.0507666401, 3.5,
-15.75729214,-4.0507666401, 3.5;

BuildingSurface:Detailed, 
440_Partition_3_0_10012,
Wall, 5,
440,
Surface, 418_Partition_9_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-14.29651324,-4.0507666401, 0,
-15.75729214,-4.0507666401, 0,
-15.75729214,-4.0507666401, 3.5,
-14.29651324,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_9_0_0, 
.0032364,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_9_0_0, 
418_Partition_9_0_0, 
, 
1; 

FenestrationSurface:Detailed, 418_Partition_9_0_0_0_0_0_Door,
Door, 6,
418_Partition_9_0_0,
440_Partition_3_0_0_0_0_0_Door_10014,
0, 
, 
, 
1, 
4, 
-15.29511941,-4.0507666401, .002,
-14.39851324,-4.0507666401, .002,
-14.39851324,-4.0507666401, 2.09471532,
-15.29511941,-4.0507666401, 2.09471532;

FenestrationSurface:Detailed, 440_Partition_3_0_0_0_0_0_Door_10014,
Door, 7,
440_Partition_3_0_10012,
418_Partition_9_0_0_0_0_0_Door,
0, 
, 
, 
1, 
4, 
-14.39851324,-4.0507666401, .002,
-15.29511941,-4.0507666401, .002,
-15.29511941,-4.0507666401, 2.09471532,
-14.39851324,-4.0507666401, 2.09471532;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Partition_9_0_0_0_0_0_Door, 
.02,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.025,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Partition_9_0_0_0_0_0_Door, 
418_Partition_9_0_0_0_0_0_Door, 
, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
418WindowState;

BuildingSurface:Detailed, 
418_Partition_10_0_0,
Wall, 4,
418,
Surface, 440_Partition_2_0_10014, 
NoSun, 
NoWind, 
0, 
4, 
-14.2965132405,-4.05076664, 0,
-14.2965132405,-5.53431237, 0,
-14.2965132405,-5.53431237, 3.5,
-14.2965132405,-4.05076664, 3.5;

BuildingSurface:Detailed, 
440_Partition_2_0_10014,
Wall, 5,
440,
Surface, 418_Partition_10_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-14.2965132405,-5.53431237, 0,
-14.2965132405,-4.05076664, 0,
-14.2965132405,-4.05076664, 3.5,
-14.2965132405,-5.53431237, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Partition_10_0_0, 
.0051924,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Partition_10_0_0, 
418_Partition_10_0_0, 
, 
1; 

BuildingSurface:Detailed, 
418_Wall_13_0_0,
Wall, 8,
418,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-13.661884248,-9.5343123651, 0,
-7.501884248,-9.5343123651, 0,
-7.501884248,-9.5343123651, 3.5,
-13.661884248,-9.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
418_Wall_13_0_0, 
.0000736,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
418_Wall_13_0_0, 
418_Wall_13_0_0, 
418_Wall_13_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_13_0_0,
2.33,
418_Wall_13_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_13_0_0, 
Cp Data, 
-.2,
-.35,
-.3,
 .1,
 .4,
 .1,
-.3,
-.35;

FenestrationSurface:Detailed, 418_Wall_13_0_0_0_0_0_Win,
Window, 
1001,
418_Wall_13_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-13.30000942,-9.5343123651, .042,
-7.86376042,-9.5343123651, .042,
-7.86376042,-9.5343123651, 2.65336942,
-13.30000942,-9.5343123651, 2.65336942;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
418_Wall_13_0_0_0_0_0_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
418_Wall_13_0_0_0_0_0_Win, 
418_Wall_13_0_0_0_0_0_Win, 
418_Wall_13_0_0_0_0_0_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
418WindowState;

AirflowNetwork:MultiZone:ExternalNode,
418_Wall_13_0_0_0_0_0_Win,
1.8,
418_Wall_13_0_0_0_0_0_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
418_Wall_13_0_0_0_0_0_Win, 
Cp Data, 
-.2,
-.35,
-.3,
 .1,
 .4,
 .1,
-.3,
-.35;

Zone, 433,
0,
0,
0,
0,
1 ,
1,
,
 29.5063,
 8.4304,
TARP;


PEOPLE, People 433,
433,
433NumberOfOccupants,
People,
 .1933830571904,
,
,
 .3,
AUTOCALCULATE,
433AverageGains,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 433,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 433,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  81;

Schedule:Compact, Clothing Schedule 433,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 433 General lighting,
433,
433LightState,
LightingLevel,
42.152,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#433#GeneralLights;

ElectricEquipment, 433 Equipment 1,
433,
3329,
EquipmentLevel,
30.1808,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#433#05;

Daylighting:Controls, 433,
1,
-5.002,
-7.663,
.8,
,
,
,
1,
0,
100,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
433, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


BuildingSurface:Detailed, 
433_GroundFloor_0_0_0,
Floor, 2659 - 1,
433,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-3.501884248,-9.5343123651, 0,
-7.501884248,-9.5343123651, 0,
-7.501884248,-6.7925395026, 0,
-3.501884248,-6.7925395026, 0;

BuildingSurface:Detailed, 
433_Roof_1_0_0,
Roof, 2,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-7.501884248,-9.5343123651, 3.5,
-3.501884248,-9.5343123651, 3.5,
-3.501884248,-6.7925395026, 3.5,
-7.501884248,-6.7925395026, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
433_Roof_1_0_0, 
.0001097,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
433_Roof_1_0_0, 
433_Roof_1_0_0, 
433_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
433_Roof_1_0_0,
4.67,
433_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
433_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
433_Wall_2_0_0,
Wall, 8,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-3.501884248,-9.5343123651, 0,
-3.501884248,-6.7925395026, 0,
-3.501884248,-6.7925395026, 3.5,
-3.501884248,-9.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
433_Wall_2_0_0, 
.0000833,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
433_Wall_2_0_0, 
433_Wall_2_0_0, 
433_Wall_2_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
433_Wall_2_0_0,
2.33,
433_Wall_2_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
433_Wall_2_0_0, 
Cp Data, 
-.3,
 .1,
 .4,
 .1,
-.3,
-.35,
-.2,
-.35;

FenestrationSurface:Detailed, 433_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
433_Wall_2_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-3.501884248,-8.56920641, .94035477,
-3.501884248,-7.67985816, .94035477,
-3.501884248,-7.67985816, 2.36261914,
-3.501884248,-8.56920641, 2.36261914;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
433_Wall_2_0_0_0_0_0_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
433_Wall_2_0_0_0_0_0_Win, 
433_Wall_2_0_0_0_0_0_Win, 
433_Wall_2_0_0_0_0_0_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
433WindowState;

AirflowNetwork:MultiZone:ExternalNode,
433_Wall_2_0_0_0_0_0_Win,
2.2,
433_Wall_2_0_0_0_0_0_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
433_Wall_2_0_0_0_0_0_Win, 
Cp Data, 
-.3,
 .1,
 .4,
 .1,
-.3,
-.35,
-.2,
-.35;

BuildingSurface:Detailed, 
433_Partition_3_0_0,
Wall, 4,
433,
Surface, 447_Partition_6_0_10015, 
NoSun, 
NoWind, 
0, 
4, 
-3.50188425,-6.7925395026, 0,
-7.50188425,-6.7925395026, 0,
-7.50188425,-6.7925395026, 3.5,
-3.50188425,-6.7925395026, 3.5;

BuildingSurface:Detailed, 
447_Partition_6_0_10015,
Wall, 5,
447,
Surface, 433_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-7.50188425,-6.7925395026, 0,
-3.50188425,-6.7925395026, 0,
-3.50188425,-6.7925395026, 3.5,
-7.50188425,-6.7925395026, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
433_Partition_3_0_0, 
.014,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
433_Partition_3_0_0, 
433_Partition_3_0_0, 
, 
1; 

BuildingSurface:Detailed, 
433_Wall_5_0_0,
Wall, 8,
433,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-7.501884248,-9.5343123651, 0,
-3.501884248,-9.5343123651, 0,
-3.501884248,-9.5343123651, 3.5,
-7.501884248,-9.5343123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
433_Wall_5_0_0, 
.00014,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
433_Wall_5_0_0, 
433_Wall_5_0_0, 
433_Wall_5_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
433_Wall_5_0_0,
2.33,
433_Wall_5_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
433_Wall_5_0_0, 
Cp Data, 
-.2,
-.35,
-.3,
 .1,
 .4,
 .1,
-.3,
-.35;

Zone, 440,
0,
0,
0,
0,
1 ,
1,
,
 5.8797,
 1.6799,
TARP;


PEOPLE, People 440,
440,
3324,
People,
 .0408504323619,
,
,
 .3,
AUTOCALCULATE,
Activity Schedule 440,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 440,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 440,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  126;

Schedule:Compact, Clothing Schedule 440,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 440 General lighting,
440,
3324,
LightingLevel,
8.3995,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#440#GeneralLights;

ElectricEquipment, 440 Equipment 1,
440,
3324,
EquipmentLevel,
2.7046,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#440#05;

Daylighting:Controls, 440,
1,
-14.527,
-4.293,
.8,
,
,
,
1,
0,
100,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
440, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


BuildingSurface:Detailed, 
440_GroundFloor_0_0_0,
Floor, 2659 - 1,
440,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-14.2965132405,-5.5343123651, 0,
-15.7572921445,-5.5343123651, 0,
-15.7572921445,-4.0507666401, 0,
-14.2965132405,-4.0507666401, 0;

BuildingSurface:Detailed, 
440_Roof_1_0_0,
Roof, 2,
440,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-15.7572921445,-5.5343123651, 3.5,
-14.2965132405,-5.5343123651, 3.5,
-14.2965132405,-4.0507666401, 3.5,
-15.7572921445,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
440_Roof_1_0_0, 
.0000217,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
440_Roof_1_0_0, 
440_Roof_1_0_0, 
440_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
440_Roof_1_0_0,
4.67,
440_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
440_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

Zone, 447,
0,
0,
0,
0,
1 ,
1,
,
 32.3287,
 9.2368,
TARP;


PEOPLE, People 447,
447,
447NumberOfOccupants,
People,
 .2189463731072,
,
,
 .3,
AUTOCALCULATE,
447AverageGains,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 447,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 447,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  144;

Schedule:Compact, Clothing Schedule 447,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 447 General lighting,
447,
447LightState,
LightingLevel,
138.552,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#447#GeneralLights;

ElectricEquipment, 447 Equipment 1,
447,
3344,
EquipmentLevel,
279.6903,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#447#05;

WaterUse:Equipment,
DHW 447,
DHW 447,
 3.36758333333333E-07,
3344,
DHW Supply Temperature 447,
DHW Supply Temperature 447,
DHW Mains Temperature 447,
447,
,
;

Schedule:Compact, DHW Supply Temperature 447,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 447,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

Daylighting:Controls, 447,
1,
-5.002,
-4.922,
.8,
,
,
,
1,
0,
300,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
447, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


BuildingSurface:Detailed, 
447_GroundFloor_0_0_0,
Floor, 2659 - 1,
447,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-3.501884248,-6.7925395026, 0,
-7.501884248,-6.7925395026, 0,
-7.501884248,-4.0507666401, 0,
-3.501884248,-4.0507666401, 0;

BuildingSurface:Detailed, 
447_Roof_1_0_0,
Roof, 2,
447,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-7.501884248,-6.7925395026, 3.5,
-3.501884248,-6.7925395026, 3.5,
-3.501884248,-4.0507666401, 3.5,
-7.501884248,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
447_Roof_1_0_0, 
.0001097,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
447_Roof_1_0_0, 
447_Roof_1_0_0, 
447_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
447_Roof_1_0_0,
4.67,
447_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
447_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
447_Wall_2_0_0,
Wall, 8,
447,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-3.501884248,-6.7925395026, 0,
-3.501884248,-4.0507666401, 0,
-3.501884248,-4.0507666401, 3.5,
-3.501884248,-6.7925395026, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
447_Wall_2_0_0, 
.0000834,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
447_Wall_2_0_0, 
447_Wall_2_0_0, 
447_Wall_2_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
447_Wall_2_0_0,
2.33,
447_Wall_2_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
447_Wall_2_0_0, 
Cp Data, 
-.3,
 .1,
 .4,
 .1,
-.3,
-.35,
-.2,
-.35;

FenestrationSurface:Detailed, 447_Wall_2_0_0_0_0_0_Win,
Window, 
1001,
447_Wall_2_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-3.501884248,-5.95309024, .94077882,
-3.501884248,-5.06374199, .94077882,
-3.501884248,-5.06374199, 2.35716547,
-3.501884248,-5.95309024, 2.35716547;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
447_Wall_2_0_0_0_0_0_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
447_Wall_2_0_0_0_0_0_Win, 
447_Wall_2_0_0_0_0_0_Win, 
447_Wall_2_0_0_0_0_0_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
447WindowState;

AirflowNetwork:MultiZone:ExternalNode,
447_Wall_2_0_0_0_0_0_Win,
2.2,
447_Wall_2_0_0_0_0_0_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
447_Wall_2_0_0_0_0_0_Win, 
Cp Data, 
-.3,
 .1,
 .4,
 .1,
-.3,
-.35,
-.2,
-.35;

BuildingSurface:Detailed, 
447_Partition_3_0_0,
Wall, 4,
447,
Surface, 455_Partition_5_0_10016, 
NoSun, 
NoWind, 
0, 
4, 
-3.50188425,-4.0507666401, 0,
-6.22963518,-4.0507666401, 0,
-6.22963518,-4.0507666401, 3.5,
-3.50188425,-4.0507666401, 3.5;

BuildingSurface:Detailed, 
455_Partition_5_0_10016,
Wall, 5,
455,
Surface, 447_Partition_3_0_0, 
NoSun, 
NoWind, 
0, 
4, 
-6.22963518,-4.0507666401, 0,
-3.50188425,-4.0507666401, 0,
-3.50188425,-4.0507666401, 3.5,
-6.22963518,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
447_Partition_3_0_0, 
.0095471,
.75,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
447_Partition_3_0_0, 
447_Partition_3_0_0, 
, 
1; 

Zone, 455,
0,
0,
0,
0,
1 ,
1,
,
 11.8659,
 3.3903,
TARP;


PEOPLE, People 455,
455,
455NumberOfOccupants,
People,
 .0635235154326,
,
,
 .3,
AUTOCALCULATE,
455AverageGains,
.0000000382,
No,
ZoneAveraged,
,
Work efficiency,
ClothingInsulationSchedule,
,
Clothing Schedule 455,
AirVelocitySchedule;

Schedule:Compact, Activity Schedule 455,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  108;

Schedule:Compact, Clothing Schedule 455,
Any Number,
Through: 4/1,
For: AllDays,
Until: 24:00,  1,
Through: 9/30,
For: AllDays,
Until: 24:00,  .5,
Through: 12/31,
For: AllDays,
Until: 24:00,  1;

Lights, 455 General lighting,
455,
455LightState,
LightingLevel,
25.4273,
,
,
0,
.42,
.18,
1,
ELECTRIC EQUIPMENT#455#GeneralLights;

ElectricEquipment, 455 Equipment 1,
455,
3334,
EquipmentLevel,
5.6618,
,
,
0,
.2,
0,
ELECTRIC EQUIPMENT#455#05;

WaterUse:Equipment,
DHW 455,
DHW 455,
 1.236046875E-07,
3334,
DHW Supply Temperature 455,
DHW Supply Temperature 455,
DHW Mains Temperature 455,
455,
,
;

Schedule:Compact, DHW Supply Temperature 455,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 65;

Schedule:Compact, DHW Mains Temperature 455,
Temperature,
Through: 12/31,
For: AllDays,
Until: 24:00, 10;

Daylighting:Controls, 455,
1,
-4.366,
-2.623,
.8,
,
,
,
1,
0,
150,
300,
1,
0,
22,
0.1,
0.1,
0,
1;

AirflowNetwork:MultiZone:Zone,
455, 
Temperature,
20001,
, 
, 
, 
, 
, 
2864;


BuildingSurface:Detailed, 
455_GroundFloor_0_0_0,
Floor, 2659 - 1,
455,
GroundFCfactorMethod, , 
NoSun, 
NoWind, 
0, 
4, 
-3.501884248,-4.0507666401, 0,
-6.2296351773,-4.0507666401, 0,
-6.2296351773,-2.1943123651, 0,
-3.501884248,-2.1943123651, 0;

BuildingSurface:Detailed, 
455_Roof_1_0_0,
Roof, 2,
455,
Outdoors, , 
SunExposed, 
WindExposed, 
0, 
4, 
-6.2296351773,-4.0507666401, 3.5,
-3.501884248,-4.0507666401, 3.5,
-3.501884248,-2.1943123651, 3.5,
-6.2296351773,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
455_Roof_1_0_0, 
.0000506,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
455_Roof_1_0_0, 
455_Roof_1_0_0, 
455_Roof_1_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
455_Roof_1_0_0,
4.67,
455_Roof_1_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
455_Roof_1_0_0, 
Cp Data, 
-.6,
-.5,
-.4,
-.5,
-.6,
-.5,
-.4,
-.5;

BuildingSurface:Detailed, 
455_Wall_2_0_0,
Wall, 8,
455,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-3.501884248,-4.0507666401, 0,
-3.501884248,-2.1943123651, 0,
-3.501884248,-2.1943123651, 3.5,
-3.501884248,-4.0507666401, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
455_Wall_2_0_0, 
.000065,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
455_Wall_2_0_0, 
455_Wall_2_0_0, 
455_Wall_2_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
455_Wall_2_0_0,
2.33,
455_Wall_2_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
455_Wall_2_0_0, 
Cp Data, 
-.3,
 .1,
 .4,
 .1,
-.3,
-.35,
-.2,
-.35;

BuildingSurface:Detailed, 
455_Wall_3_0_0,
Wall, 8,
455,
Outdoors, , 
SunExposed, 
WindExposed, 
.5, 
4, 
-3.501884248,-2.1943123651, 0,
-6.2296351773,-2.1943123651, 0,
-6.2296351773,-2.1943123651, 3.5,
-3.501884248,-2.1943123651, 3.5;

AirflowNetwork:MultiZone:Surface:Crack, 
455_Wall_3_0_0, 
.0000744,
.7,
Reference Crack Conditions;

AirflowNetwork:MultiZone:Surface,
455_Wall_3_0_0, 
455_Wall_3_0_0, 
455_Wall_3_0_0, 
1; 

AirflowNetwork:MultiZone:ExternalNode,
455_Wall_3_0_0,
2.33,
455_Wall_3_0_0;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
455_Wall_3_0_0, 
Cp Data, 
 .4,
 .1,
-.3,
-.35,
-.2,
-.35,
-.3,
 .1;

FenestrationSurface:Detailed, 455_Wall_3_0_0_0_0_0_Win,
Window, 
1001,
455_Wall_3_0_0,
,
.5, 
1001, 
1, 
1, 
4, 
-4.2995125276,-2.1943123651, .9409084377,
-5.6152911356,-2.1943123651, .9409084377,
-5.6152911356,-2.1943123651, 2.5452935892,
-4.2995125276,-2.1943123651, 2.5452935892;

AirflowNetwork:MultiZone:Component:DetailedOpening, 
455_Wall_3_0_0_0_0_0_Win, 
.00001,
.7,
NonPivoted,
0,
2,
0,
.65,
0,
1,
0,
1,
.65,
.05,
1,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0,
0;

AirflowNetwork:MultiZone:Surface,
455_Wall_3_0_0_0_0_0_Win, 
455_Wall_3_0_0_0_0_0_Win, 
455_Wall_3_0_0_0_0_0_Win, 
1, 
Temperature, 
20001, 
, 
, 
, 
, 
, 
455WindowState;

AirflowNetwork:MultiZone:ExternalNode,
455_Wall_3_0_0_0_0_0_Win,
2.32,
455_Wall_3_0_0_0_0_0_Win;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
455_Wall_3_0_0_0_0_0_Win, 
Cp Data, 
 .4,
 .1,
-.3,
-.35,
-.2,
-.35,
-.3,
 .1;

BuildingSurface:Detailed, Extra Crack 1,
Wall, 12,
440,
Outdoors, ,
NoSun,
NoWind,
0,
3,
100001,0,3.5,
100002,0,3.5,
100002,1,3.5;
AirflowNetwork:MultiZone:Surface:Crack, 
Extra Crack 1, 
0.00000000001,
0.5,
Reference Crack Conditions;
AirflowNetwork:MultiZone:Surface,
Extra Crack 1, 
Extra Crack 1, 
Extra Crack 1, 
1; 
AirflowNetwork:MultiZone:ExternalNode,
Extra Crack 1, 
0,
Extra Crack 1;

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
Extra Crack 1, 
Cp Data, 
0,
0,
0,
0,
0,
0,
0,
0;

WindowProperty:FrameAndDivider, 1,
0.040, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
DividedLite, 
0.020, 
1, 
1, 
0.0, 
0.0, 
9.5, 
1.0, 
0.5, 
0.5, 
0.9, 
0.5, 
0.0, 
0.5, 
0.0, 
0.5; 

AirflowNetwork:MultiZone:ReferenceCrackConditions,
Reference Crack Conditions,
20,
101320,
0.005;

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
Cp Data,
0,
45,
90,
135,
180,
225,
270,
315;

Schedule:Year, Zone Control Type Sched, Control Type,
Winter Control Type Week Sch, 1, 1, 3, 31,
Summer Control Type Week Sch, 4, 1, 9, 30,
Winter Control Type Week Sch, 10, 1, 12, 31;


Schedule:Compact,
408 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
408 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
408 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
408 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
408,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
408,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
408;

DesignSpecification:ZoneAirDistribution,
408,
1,
1;
DesignSpecification:OutdoorAir,
408,
Flow/Zone,
0,
0,
4.92212259435057E-03,
0,
3329;


ZoneControl:Thermostat, 408 Thermostat, 408,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 408;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 408,408 Heating SP Sch,408 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
408, 408 Equipment, 408 Inlets, , Node 408 Zone, Node 408 Out;

ZoneHVAC:EquipmentList, 408 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 408 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 408 Ideal Loads Air, 
,
Node 408 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
408 Heating Availability Sch,
408 Cooling Availability Sch,
None,
,
None,
408,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
408 Inlets,
Node 408 In;


Schedule:Compact,
418 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Weekends,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: Holidays,
Until: 14:00,  12,
Until: 23:00,  21,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
418 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 14:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
418 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
418 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
418,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
418,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
418;

DesignSpecification:ZoneAirDistribution,
418,
1,
1;
DesignSpecification:OutdoorAir,
418,
Flow/Zone,
0,
0,
1.06600863854075E-02,
0,
3349;


ZoneControl:Thermostat, 418 Thermostat, 418,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 418;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 418,418 Heating SP Sch,418 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
418, 418 Equipment, 418 Inlets, , Node 418 Zone, Node 418 Out;

ZoneHVAC:EquipmentList, 418 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 418 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 418 Ideal Loads Air, 
,
Node 418 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
418 Heating Availability Sch,
418 Cooling Availability Sch,
None,
,
None,
418,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
418 Inlets,
Node 418 In;


Schedule:Compact,
433 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Weekends,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: Holidays,
Until: 09:00,  18,
Until: 20:00,  12,
Until: 24:00,  18,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
433 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
433 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
433 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
433,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
433,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
433;

DesignSpecification:ZoneAirDistribution,
433,
1,
1;
DesignSpecification:OutdoorAir,
433,
Flow/Zone,
0,
0,
2.51571654145704E-03,
0,
3329;


ZoneControl:Thermostat, 433 Thermostat, 433,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 433;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 433,433 Heating SP Sch,433 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
433, 433 Equipment, 433 Inlets, , Node 433 Zone, Node 433 Out;

ZoneHVAC:EquipmentList, 433 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 433 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 433 Ideal Loads Air, 
,
Node 433 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
433 Heating Availability Sch,
433 Cooling Availability Sch,
None,
,
None,
433,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
433 Inlets,
Node 433 In;


Schedule:Compact,
440 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 04:00,  12,
Until: 10:00,  18,
Until: 16:00,  12,
Until: 22:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
440 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 04:00, 1,
Until: 10:00, 1,
Until: 16:00, 1,
Until: 22:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
440 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
440 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
440,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
440,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
440;

DesignSpecification:ZoneAirDistribution,
440,
1,
1;
DesignSpecification:OutdoorAir,
440,
Flow/Zone,
0,
0,
6.32382580175055E-04,
0,
3324;


ZoneControl:Thermostat, 440 Thermostat, 440,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 440;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 440,440 Heating SP Sch,440 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
440, 440 Equipment, 440 Inlets, , Node 440 Zone, Node 440 Out;

ZoneHVAC:EquipmentList, 440 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 440 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 440 Ideal Loads Air, 
,
Node 440 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
440 Heating Availability Sch,
440 Cooling Availability Sch,
None,
,
None,
440,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
440 Inlets,
Node 440 In;


Schedule:Compact,
447 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
447 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
447 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
447 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
447,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
447,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
447;

DesignSpecification:ZoneAirDistribution,
447,
1,
1;
DesignSpecification:OutdoorAir,
447,
Flow/Zone,
0,
0,
3.11952827369062E-03,
0,
3344;


ZoneControl:Thermostat, 447 Thermostat, 447,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 447;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 447,447 Heating SP Sch,447 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
447, 447 Equipment, 447 Inlets, , Node 447 Zone, Node 447 Out;

ZoneHVAC:EquipmentList, 447 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 447 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 447 Ideal Loads Air, 
,
Node 447 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
447 Heating Availability Sch,
447 Cooling Availability Sch,
None,
,
None,
447,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
447 Inlets,
Node 447 In;


Schedule:Compact,
455 Heating SP Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Weekends,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: Holidays,
Until: 05:00,  12,
Until: 10:00,  18,
Until: 17:00,  12,
Until: 23:00,  18,
Until: 24:00,  12,
For: AllOtherDays,
Until: 24:00, -50;




Schedule:Compact,
455 Heating Availability Sch,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay WinterDesignDay,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 1,
Until: 10:00, 1,
Until: 17:00, 1,
Until: 23:00, 1,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;



Schedule:Compact,
455 Cooling SP Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 100;




Schedule:Compact,
455 Cooling Availability Sch,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00, 0;


Sizing:Zone,
455,
SupplyAirTemperature,
12,
0,
SupplyAirTemperature,
35,
0,
0.0077,
0.0156,
455,
1.25,
1.15,
DesignDay,
,
,
,
0,
DesignDay,
,
,
,
,
455;

DesignSpecification:ZoneAirDistribution,
455,
1,
1;
DesignSpecification:OutdoorAir,
455,
Flow/Zone,
0,
0,
1.13858801996035E-03,
0,
3334;


ZoneControl:Thermostat, 455 Thermostat, 455,
Zone Control Type Sched,
ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 455;

ThermostatSetpoint:DualSetpoint, Dual Setpoint - Zone 455,455 Heating SP Sch,455 Cooling SP Sch;

ZoneHVAC:EquipmentConnections,
455, 455 Equipment, 455 Inlets, , Node 455 Zone, Node 455 Out;

ZoneHVAC:EquipmentList, 455 Equipment,
ZoneHVAC:IdealLoadsAirSystem, 455 Ideal Loads Air, 1, 1;

ZoneHVAC:IdealLoadsAirSystem, 455 Ideal Loads Air, 
,
Node 455 In, 
,
35,
12,
0.0156,
0.0077,
LimitCapacity,
,
Autosize,
,
Autosize,
,
455 Heating Availability Sch,
455 Cooling Availability Sch,
None,
,
None,
455,
,
,
NoEconomizer,
Sensible,
0.7,
0.65;


NodeList,
455 Inlets,
Node 455 In;

Sizing:Parameters,
1.25,
1.15,
12;


Output:Table:SummaryReports, AnnualBuildingUtilityPerformanceSummary,
DemandEndUseComponentsSummary,
SensibleHeatGainSummary,
InputVerificationandResultsSummary,
ClimaticDataSummary,
EquipmentSummary,
EnvelopeSummary,
LightingSummary,
HVACSizingSummary,
SystemSummary,
ComponentSizingSummary,
OutdoorAirSummary,
ObjectCountSummary;


OutputControl:Table:Style, TabAndHTML, JtoKWH;

OutputControl:IlluminanceMap:Style,
Tab;

Output:Variable, 408, Zone Mean Air Temperature, hourly, On;
Output:Variable, 408, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 408, Zone Operative Temperature, hourly, On;
Output:Variable, 408, Zone Air Relative Humidity, hourly, On;
Output:Variable, 418, Zone Mean Air Temperature, hourly, On;
Output:Variable, 418, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 418, Zone Operative Temperature, hourly, On;
Output:Variable, 418, Zone Air Relative Humidity, hourly, On;
Output:Variable, 433, Zone Mean Air Temperature, hourly, On;
Output:Variable, 433, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 433, Zone Operative Temperature, hourly, On;
Output:Variable, 433, Zone Air Relative Humidity, hourly, On;
Output:Variable, 440, Zone Mean Air Temperature, hourly, On;
Output:Variable, 440, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 440, Zone Operative Temperature, hourly, On;
Output:Variable, 440, Zone Air Relative Humidity, hourly, On;
Output:Variable, 447, Zone Mean Air Temperature, hourly, On;
Output:Variable, 447, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 447, Zone Operative Temperature, hourly, On;
Output:Variable, 447, Zone Air Relative Humidity, hourly, On;
Output:Variable, 455, Zone Mean Air Temperature, hourly, On;
Output:Variable, 455, Zone Mean Radiant Temperature, hourly, On;
Output:Variable, 455, Zone Operative Temperature, hourly, On;
Output:Variable, 455, Zone Air Relative Humidity, hourly, On;
Output:Variable, 408, Zone Mean Air Temperature, daily, On;
Output:Variable, 408, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 408, Zone Operative Temperature, daily, On;
Output:Variable, 408, Zone Air Relative Humidity, daily, On;
Output:Variable, 418, Zone Mean Air Temperature, daily, On;
Output:Variable, 418, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 418, Zone Operative Temperature, daily, On;
Output:Variable, 418, Zone Air Relative Humidity, daily, On;
Output:Variable, 433, Zone Mean Air Temperature, daily, On;
Output:Variable, 433, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 433, Zone Operative Temperature, daily, On;
Output:Variable, 433, Zone Air Relative Humidity, daily, On;
Output:Variable, 440, Zone Mean Air Temperature, daily, On;
Output:Variable, 440, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 440, Zone Operative Temperature, daily, On;
Output:Variable, 440, Zone Air Relative Humidity, daily, On;
Output:Variable, 447, Zone Mean Air Temperature, daily, On;
Output:Variable, 447, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 447, Zone Operative Temperature, daily, On;
Output:Variable, 447, Zone Air Relative Humidity, daily, On;
Output:Variable, 455, Zone Mean Air Temperature, daily, On;
Output:Variable, 455, Zone Mean Radiant Temperature, daily, On;
Output:Variable, 455, Zone Operative Temperature, daily, On;
Output:Variable, 455, Zone Air Relative Humidity, daily, On;
Output:Variable, 408, Zone Mean Air Temperature, monthly, On;
Output:Variable, 408, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 408, Zone Operative Temperature, monthly, On;
Output:Variable, 408, Zone Air Relative Humidity, monthly, On;
Output:Variable, 418, Zone Mean Air Temperature, monthly, On;
Output:Variable, 418, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 418, Zone Operative Temperature, monthly, On;
Output:Variable, 418, Zone Air Relative Humidity, monthly, On;
Output:Variable, 433, Zone Mean Air Temperature, monthly, On;
Output:Variable, 433, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 433, Zone Operative Temperature, monthly, On;
Output:Variable, 433, Zone Air Relative Humidity, monthly, On;
Output:Variable, 440, Zone Mean Air Temperature, monthly, On;
Output:Variable, 440, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 440, Zone Operative Temperature, monthly, On;
Output:Variable, 440, Zone Air Relative Humidity, monthly, On;
Output:Variable, 447, Zone Mean Air Temperature, monthly, On;
Output:Variable, 447, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 447, Zone Operative Temperature, monthly, On;
Output:Variable, 447, Zone Air Relative Humidity, monthly, On;
Output:Variable, 455, Zone Mean Air Temperature, monthly, On;
Output:Variable, 455, Zone Mean Radiant Temperature, monthly, On;
Output:Variable, 455, Zone Operative Temperature, monthly, On;
Output:Variable, 455, Zone Air Relative Humidity, monthly, On;
Output:Variable, 408, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 408, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 418, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 418, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 433, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 433, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 440, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 440, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 447, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 447, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 455, AFN Zone Infiltration Air Change Rate, hourly;
Output:Variable, 455, Zone Mechanical Ventilation Air Changes per Hour, hourly;
Output:Variable, 408, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 408, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 418, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 418, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 433, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 433, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 440, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 440, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 447, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 447, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 455, AFN Zone Infiltration Air Change Rate, daily;
Output:Variable, 455, Zone Mechanical Ventilation Air Changes per Hour, daily;
Output:Variable, 408, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 408, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 418, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 418, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 433, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 433, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 440, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 440, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 447, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 447, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, 455, AFN Zone Infiltration Air Change Rate, monthly;
Output:Variable, 455, Zone Mechanical Ventilation Air Changes per Hour, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, hourly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, hourly;
Output:Variable, *, Fan Electric Power, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Facility Total Produced Electric Energy, hourly;
Output:Variable, 408, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 408, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 418, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 418, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 433, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 433, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 440, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 440, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 447, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 447, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, 455, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, 455, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, daily;
Output:Variable, *, Zone Ventilation Fan Electric Energy, daily;
Output:Variable, *, Fan Electric Power, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Facility Total Produced Electric Energy, daily;
Output:Variable, 408, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 408, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 418, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 418, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 433, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 433, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 440, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 440, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 447, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 447, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, 455, Zone Air System Sensible Heating Rate, daily;
Output:Variable, 455, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, *, Zone Ideal Loads Supply Air Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Supply Air Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Heating Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Ideal Loads Heat Recovery Total Cooling Rate, monthly;
Output:Variable, *, Zone Ventilation Fan Electric Energy, monthly;
Output:Variable, *, Fan Electric Power, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Facility Total Produced Electric Energy, monthly;
Output:Variable, 408, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 408, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 418, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 418, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 433, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 433, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 440, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 440, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 447, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 447, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 455, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, 455, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, 408, Zone People Sensible Heating Rate, hourly;
Output:Variable, 408, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 408, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 408, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 408, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, 418, Zone People Sensible Heating Rate, hourly;
Output:Variable, 418, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 418, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 418, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 418, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, 433, Zone People Sensible Heating Rate, hourly;
Output:Variable, 433, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 433, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 433, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 433, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, 440, Zone People Sensible Heating Rate, hourly;
Output:Variable, 440, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 440, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 440, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 440, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, 447, Zone People Sensible Heating Rate, hourly;
Output:Variable, 447, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 447, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 447, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 447, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Variable, 455, Zone People Sensible Heating Rate, hourly;
Output:Variable, 455, Zone Windows Total Transmitted Solar Radiation Rate, hourly;
Output:Variable, 455, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, hourly;
Output:Variable, 455, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, hourly;
Output:Variable, 455, Zone Other Equipment Total Heating Energy, hourly;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Gain Rate, hourly;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Loss Rate, hourly;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Gain Rate, hourly;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Loss Rate, hourly;
Output:Meter, ELECTRIC EQUIPMENT#408#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#408#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#408#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#418#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#418#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#418#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#433#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#433#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#440#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#440#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#440#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#447#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#447#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#447#GeneralLights*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#455#07:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#455#05:InteriorEquipment*, hourly;
Output:Meter, ELECTRIC EQUIPMENT#455#GeneralLights*, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, 408, Zone People Sensible Heating Rate, daily;
Output:Variable, 408, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 408, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 408, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 408, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, 418, Zone People Sensible Heating Rate, daily;
Output:Variable, 418, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 418, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 418, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 418, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, 433, Zone People Sensible Heating Rate, daily;
Output:Variable, 433, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 433, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 433, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 433, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, 440, Zone People Sensible Heating Rate, daily;
Output:Variable, 440, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 440, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 440, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 440, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, 447, Zone People Sensible Heating Rate, daily;
Output:Variable, 447, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 447, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 447, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 447, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Variable, 455, Zone People Sensible Heating Rate, daily;
Output:Variable, 455, Zone Windows Total Transmitted Solar Radiation Rate, daily;
Output:Variable, 455, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, daily;
Output:Variable, 455, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, daily;
Output:Variable, 455, Zone Other Equipment Total Heating Energy, daily;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Gain Rate, daily;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Loss Rate, daily;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Gain Rate, daily;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Loss Rate, daily;
Output:Meter, ELECTRIC EQUIPMENT#408#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#408#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#408#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#418#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#418#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#418#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#433#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#433#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#440#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#440#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#440#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#447#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#447#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#447#GeneralLights*, daily;
Output:Meter, ELECTRIC EQUIPMENT#455#07:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#455#05:InteriorEquipment*, daily;
Output:Meter, ELECTRIC EQUIPMENT#455#GeneralLights*, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, 408, Zone People Sensible Heating Rate, monthly;
Output:Variable, 408, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 408, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 408, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 408, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 408, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 408, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, 418, Zone People Sensible Heating Rate, monthly;
Output:Variable, 418, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 418, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 418, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 418, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 418, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 418, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, 433, Zone People Sensible Heating Rate, monthly;
Output:Variable, 433, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 433, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 433, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 433, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 433, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 433, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, 440, Zone People Sensible Heating Rate, monthly;
Output:Variable, 440, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 440, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 440, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 440, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 440, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 440, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, 447, Zone People Sensible Heating Rate, monthly;
Output:Variable, 447, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 447, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 447, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 447, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 447, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 447, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Variable, 455, Zone People Sensible Heating Rate, monthly;
Output:Variable, 455, Zone Windows Total Transmitted Solar Radiation Rate, monthly;
Output:Variable, 455, Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate, monthly;
Output:Variable, 455, Zone Interior Windows Total Transmitted Beam Solar Radiation Rate, monthly;
Output:Variable, 455, Zone Other Equipment Total Heating Energy, monthly;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Gain Rate, monthly;
Output:Variable, 455, AFN Zone Infiltration Sensible Heat Loss Rate, monthly;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Gain Rate, monthly;
Output:Variable, 455, AFN Zone Mixing Sensible Heat Loss Rate, monthly;
Output:Meter, ELECTRIC EQUIPMENT#408#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#408#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#408#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#418#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#418#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#418#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#433#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#433#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#433#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#440#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#440#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#440#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#447#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#447#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#447#GeneralLights*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#455#07:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#455#05:InteriorEquipment*, monthly;
Output:Meter, ELECTRIC EQUIPMENT#455#GeneralLights*, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;

Output:Surfaces:Drawing, DXF, Triangulate3DFace;
Output:Surfaces:List, Details;
Output:Constructions, Construction;
Output:VariableDictionary, IDF;
OutputControl:ReportingTolerances,.5,.5;
Output:Diagnostics, DisplayAdvancedReportVariables;


Output:Variable,*,Schedule Value,Timestep;
Output:Variable,*,AFN Surface Venting Window or Door Opening Factor,timestep;
Output:Variable,*,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate,timestep;
Output:Variable,*,Window Shading Fraction,timestep;
Output:Variable,*,Zone People Radiant Heating Rate,timestep;
Output:Variable,*,Zone Air Relative Humidity,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Zone People Occupant Count,timestep;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,timestep;
Output:Variable,*,Zone Mean Radiant Temperature,timestep;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,timestep;
Output:Variable,*,Site Rain Status,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Zone Lights Electric Power,Timestep;
Output:Variable,*,Zone Lights Electric Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Heating Rate,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Energy,Timestep;
Output:Variable,*,Zone Air System Sensible Cooling Rate,Timestep;
Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone People Radiant Heating Rate,monthly;
Output:Variable,*,Zone Air Relative Humidity,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Zone People Occupant Count,monthly;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,monthly;
Output:Variable,*,Zone Mean Radiant Temperature,monthly;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,monthly;
Output:Variable,*,Site Rain Status,monthly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;
Output:Variable,*,Zone Lights Electric Power,monthly;
Output:Variable,*,Zone Lights Electric Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Energy,monthly;
Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Energy,monthly;
Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;
Output:Variable,*,Zone Mean Air Temperature,monthly;

Output:Variable,*,Zone People Radiant Heating Rate,runperiod;
Output:Variable,*,Zone Air Relative Humidity,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Zone People Occupant Count,runperiod;
Output:Variable,*,Daylighting Reference Point 1 Illuminance,runperiod;
Output:Variable,*,Zone Mean Radiant Temperature,runperiod;
Output:Variable,*,Site Exterior Horizontal Sky Illuminance,runperiod;
Output:Variable,*,Site Rain Status,runperiod;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;
Output:Variable,*,Zone Lights Electric Power,runperiod;
Output:Variable,*,Zone Lights Electric Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Energy,runperiod;
Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;
Output:Variable,*,Zone Mean Air Temperature,runperiod;

EnergyManagementSystem:ProgramCallingManager,
    Warm Up Completed,                          !- Name
    AfterNewEnvironmentWarmUpIsComplete,        !- EnergyPlus Model Calling Point
    outputTime;                                 !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    get time,                                   !- Name
    BeginTimestepBeforePredictor,               !- EnergyPlus Model Calling Point
    oTime;                                      !- Program Name 1

EnergyManagementSystem:GlobalVariable,
    exTime;                                     !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    epTime;                                     !- Erl Variable 1 Name

EnergyManagementSystem:OutputVariable,
    warmUpComplete,                             !- Name
    exTime,                                     !- EMS Variable Name
    Averaged,                                   !- Type of Data in Variable
    ZoneTimeStep,                               !- Update Frequency
    ,                                           !- EMS Program or Subroutine Name
    ;                                           !- Units

EnergyManagementSystem:OutputVariable,
    epTimeStep,                                 !- Name
    epTime,                                     !- EMS Variable Name
    Averaged,                                   !- Type of Data in Variable
    ZoneTimeStep,                               !- Update Frequency
    ,                                           !- EMS Program or Subroutine Name
    ;                                           !- Units


EnergyManagementSystem:Program,
    outputTime,                                 !- Name
    SET exTime = CurrentEnvironment;            !- Program Line 1


EnergyManagementSystem:Program,
    oTime,                                      !- Name
    SET epTime = CurrentTime;

Output:EnergyManagementSystem,
    Verbose,                                    !- Actuator Availability Dictionary Reporting
    Verbose,                                    !- Internal Variable Availability Dictionary Reporting
    None;                                       !- EMS Runtime Language Debug Output Level

ExternalInterface,
  FunctionalMockupUnitImport;                   !- Name of External Interface


ExternalInterface:FunctionalMockupUnitImport,
  agentFMU.fmu,                                 !- FMU Filename
   15,                                          !- FMU Timeout in milli-seconds
   0;                                           !- FMU LoggingOn Value
        

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                             !- EnergyPlus Key Value,
	Site Exterior Horizontal Sky Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	EnvironmentSiteExteriorHorizontalSkyIlluminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                             !- EnergyPlus Key Value,
	Site Rain Status,                        !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	EnvironmentSiteRainStatus;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	Environment,                             !- EnergyPlus Key Value,
	Site Outdoor Air Drybulb Temperature,    !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	EnvironmentSiteOutdoorAirDrybulbTemperature;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	EMS,                                     !- EnergyPlus Key Value,
	warmUpComplete,                          !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	EMSwarmUpComplete;                       !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	EMS,                                     !- EnergyPlus Key Value,
	epTimeStep,                              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	EMSepTimeStep;                           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	408,                                     !- EnergyPlus Key Value,
	Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	408ZoneMeanAirTemperature;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	418,                                     !- EnergyPlus Key Value,
	Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	418ZoneMeanAirTemperature;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	433,                                     !- EnergyPlus Key Value,
	Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	433ZoneMeanAirTemperature;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	447,                                     !- EnergyPlus Key Value,
	Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	447ZoneMeanAirTemperature;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	455,                                     !- EnergyPlus Key Value,
	Zone Mean Air Temperature,               !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	455ZoneMeanAirTemperature;               !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	408,                                     !- EnergyPlus Key Value,
	Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	408ZoneAirRelativeHumidity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	418,                                     !- EnergyPlus Key Value,
	Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	418ZoneAirRelativeHumidity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	433,                                     !- EnergyPlus Key Value,
	Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	433ZoneAirRelativeHumidity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	447,                                     !- EnergyPlus Key Value,
	Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	447ZoneAirRelativeHumidity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	455,                                     !- EnergyPlus Key Value,
	Zone Air Relative Humidity,              !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	455ZoneAirRelativeHumidity;              !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	408,                                     !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	408ZoneMeanRadiantTemperature;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	418,                                     !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	418ZoneMeanRadiantTemperature;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	433,                                     !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	433ZoneMeanRadiantTemperature;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	447,                                     !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	447ZoneMeanRadiantTemperature;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	455,                                     !- EnergyPlus Key Value,
	Zone Mean Radiant Temperature,           !- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	455ZoneMeanRadiantTemperature;           !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	408,                                     !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	408DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	418,                                     !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	418DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	433,                                     !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	433DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	447,                                     !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	447DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
	455,                                     !- EnergyPlus Key Value,
	Daylighting Reference Point 1 Illuminance,!- EnergyPlus Variable Name,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Instance Name,
	455DaylightingReferencePoint1Illuminance;!- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408NumberOfOccupants,                    !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408NumberOfOccupants,                    !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418NumberOfOccupants,                    !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418NumberOfOccupants,                    !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433NumberOfOccupants,                    !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433NumberOfOccupants,                    !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447NumberOfOccupants,                    !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447NumberOfOccupants,                    !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455NumberOfOccupants,                    !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455NumberOfOccupants,                    !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408WindowState,                          !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408WindowState,                          !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418WindowState,                          !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418WindowState,                          !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433WindowState,                          !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433WindowState,                          !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447WindowState,                          !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447WindowState,                          !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455WindowState,                          !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455WindowState,                          !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408BlindState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408BlindState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418BlindState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418BlindState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433BlindState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433BlindState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447BlindState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447BlindState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455BlindState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455BlindState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408LightState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408LightState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418LightState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418LightState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433LightState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433LightState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447LightState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447LightState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455LightState,                           !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455LightState,                           !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408AverageGains,                         !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408AverageGains,                         !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418AverageGains,                         !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418AverageGains,                         !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433AverageGains,                         !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433AverageGains,                         !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447AverageGains,                         !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447AverageGains,                         !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455AverageGains,                         !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455AverageGains,                         !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	408HeatingSetpointState,                 !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	408HeatingSetpointState,                 !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	418HeatingSetpointState,                 !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	418HeatingSetpointState,                 !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	433HeatingSetpointState,                 !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	433HeatingSetpointState,                 !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	447HeatingSetpointState,                 !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	447HeatingSetpointState,                 !- FMU Model Variable Name,
	0.0;                                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
	455HeatingSetpointState,                 !- EnergyPlus Key Value,
	Any Number,                              !- Schedule Type Limits Names,
	agentFMU.fmu,                            !- FMU Filename,
	FMI,                                     !- FMU Model Name,
	455HeatingSetpointState,                 !- FMU Model Variable Name,
	0.0;                                     !- Initial Value